# Анализ проблем (ERROR)

Ниже — статический аудит исходников (без запуска/тестов). Это не заменяет функциональные испытания, но фиксирует явные логические, архитектурные и эксплуатационные риски для промышленного кода.

## Рекомендуемые стандарты и практики для промышленных устройств
- MISRA C:2012 / MISRA C:2023 (правила безопасного C)
- CERT C (secure coding)
- IEC 61508 (функциональная безопасность)
- IEC 60730-1 (автоматика бытовая/промышленная, если применимо)
- ISO 26262 (если класс Automotive)
- Статический анализ (clang-tidy/Cppcheck) + CI
- Документированный coding style и checklist на ревью

## Найденные проблемы

### Логика/функциональность
1) Smoke alarm принудительно отключён на уровне компиляции, независимо от `config_smoke_enable`.
   - Риск: вход дыма игнорируется, авария не сработает.
   - Источник: [components/Logic/Logic.c](components/Logic/Logic.c#L8-L16), [components/Logic/Logic.c](components/Logic/Logic.c#L121-L140)

2) Fan alarm временно отключён на уровне компиляции.
   - Риск: несоответствие фактического выхода вентилятора не приведёт к аварии и не отключит вентилятор.
   - Источник: [components/Logic/Logic.c](components/Logic/Logic.c#L10-L24), [components/Logic/Logic.c](components/Logic/Logic.c#L188-L206)

3) Временной ресурс фильтра ускоряется в debug‑сборках (60×) — поведение системы зависит от режима сборки.
   - Риск: несоответствие реальным условиям эксплуатации; результаты тестов невалидны.
   - Источник: [components/System_Config/System_Config.c](components/System_Config/System_Config.c#L31-L43)

4) При отсутствии данных датчика SHT31 подставляются “жёсткие” значения `255/100`, но нет явного флага “датчик невалиден”.
   - Риск: ложные аварии, неправильное управление вентилятором.
   - Источник: [components/Modbus_RTU/Modbus_RTU.c](components/Modbus_RTU/Modbus_RTU.c#L224-L236)

5) `system_enable` всегда принудительно выставляется в 1, даже если он хранится в конфиге.
   - Риск: поле становится нефункциональным, возможны несоответствия с ожиданиями UI/Modbus.
   - Источник: [components/System_Config/System_Config.c](components/System_Config/System_Config.c#L100-L115)

### Аппаратная интеграция и конфигурация
5) Пины жёстко зашиты в коде и не параметризованы через Kconfig/board‑profile.
   - Риск: сложность сопровождения для разных плат, ошибки при переносе/ревизиях.
   - Источник: [components/Peripherials/Peripherials.c](components/Peripherials/Peripherials.c#L17-L33)

6) Входы дверного, дыма, состояния симистора и zero‑cross используют внутренний pull‑up без возможности конфигурирования.
   - Риск: конфликт с внешними подтяжками/логикой оптопар, ложные срабатывания.
   - Источник: [components/Peripherials/Peripherials.c](components/Peripherials/Peripherials.c#L111-L142)

7) Управление BUZZER осуществляется из Modbus‑задачи один раз за цикл.
   - Риск: при зависании/блокировке Modbus‑задачи сигнал тревоги может не обновляться.
   - Источник: [components/Modbus_RTU/Modbus_RTU.c](components/Modbus_RTU/Modbus_RTU.c#L248-L258)

### UI/Производственная готовность
8) В UI оставлена временная отладочная секция с телеметрией.
   - Риск: несоответствие production‑требованиям и визуальный мусор.
   - Источник: [components/UI/src/screens.c](components/UI/src/screens.c#L386-L405)

### Надёжность данных/хранение
9) Структура `persisted_config_t` не содержит версии/CRC/магического числа.
   - Риск: тихая порча NVS или несовместимость при изменениях структуры.
   - Источник: [components/System_Config/System_Config.c](components/System_Config/System_Config.c#L61-L88)

### Стиль/процесс
10) Нет явной политики код‑стандарта (MISRA/CERT) и следов статического анализа в репозитории.
    - Риск: регрессы и накопление потенциально опасных практик в embedded‑коде.
    - Источник: отсутствие конфигураций/скриптов проверки в проекте (CI, lint).

---
Если нужно, подготовлю план исправлений с приоритетами и предложу конкретные патчи для критичных пунктов.