# Логика работы устройства и Modbus‑регистры

Нумерация регистров начинается с 0 для каждого списка отдельно (RW и RO читаются раздельно).

## Последовательность работы (после подачи питания)
1. Инициализация конфигурации (загрузка из NVS, установка значений по умолчанию при необходимости).
2. Инициализация периферии.
3. Инициализация Modbus RTU.
4. Запуск основной задачи управления (период ~250 мс).

## Логика `config_mode` (битовая маска)
`config_mode` теперь хранит состояние трёх переключателей из Settings:

- Бит 0 (`1`) — ручной режим (`manual power`).
- Бит 1 (`2`) — автозапуск по температуре.
- Бит 2 (`4`) — автозапуск по влажности.

Допустимый диапазон: `0..7` (лишние биты отбрасываются).

## Сценарии работы
### Сценарий 1: включен только ручной режим
- Вентилятор работает на `config_fan_manual_percent`.
- Аварии температуры и влажности формируются при превышении уставки на 10 (`desired + 10`).
- Эти аварии индицируются, но скорость в ручном режиме остаётся ручной (кроме приоритетных защит: дым/авария вентилятора).

### Сценарий 2: включен только один автозапуск (температура ИЛИ влажность)
- Вентилятор стартует при превышении `desired` соответствующего канала.
- Минимальная скорость берётся из `config_fan_manual_percent`.
- Рост скорости линейный от минимума до 100% в диапазоне превышения `0..10`.
- Авария по каналу активируется при `current >= desired + 10`.

### Сценарий 3: включены оба автозапуска
- Пуск происходит по первому каналу, который превысил свой `desired`.
- Текущая скорость — максимум из двух рассчитанных каналов (по наибольшему превышению).
- Порог аварии для каждого канала отдельно: `desired + 10`.

### Сценарий 4: включены все переключатели
- Приоритет ручного режима: поведение как в Сценарии 1.

## Общие правила (для всех сценариев)
- При `config_smoke_enable = 1` и срабатывании дыма:
   - `alarm_smoke = 1`,
   - скорость принудительно 100%.
- При аварии вентилятора:
   - `alarm_fan = 1`,
   - скорость принудительно 0%.
- `alarm_filter` выставляется при достижении лимита фильтра и не меняет скорость напрямую.
- Аварии лочатся и снимаются через `config_alarm_clr` по текущей реализованной политике.

## Полярности входов
- Дверной концевик инверсный: 1 = закрыто, 0 = открыто.
- Датчик дыма не инверсный: 0 = нет тревоги, 1 = тревога.

## RW (holding, read/write)
0. **config_mode** — битовая маска: bit0=manual, bit1=auto_temp, bit2=auto_humidity.
1. **config_temp_desired** — желаемая температура (°C).
2. **config_humidity_desired** — желаемая влажность (%RH).
3. **config_fan_manual_percent** — уставка скорости из UI/Modbus (0–100%):
   - ручной режим: целевая скорость,
   - авто-режим: минимальная скорость старта и база линейного роста.
4. **config_filter_limit_hours** — предел фильтра (часы), 0 = отключено.
5. **config_modbus_addr** — адрес Modbus (1–247), применяется после перезагрузки.
6. **config_modbus_baud** — индекс скорости (0..3), применяется после перезагрузки.
7. **cmd_clear_filter_hours** — команда сброса ресурса фильтра (записать 1; автоочистка).
8. **cmd_clear_alarms** — команда сброса аварий (записать 1; автоочистка).

## RO (holding, read‑only)
0. **alarm_temp** — авария по температуре.
1. **alarm_humidity** — авария по влажности.
2. **alarm_smoke** — авария по дыму.
3. **alarm_fan** — авария вентилятора.
4. **alarm_filter** — предел фильтра достигнут.
5. **current_temp** — текущая температура.
6. **current_humidity** — текущая влажность.
7. **door_state** — состояние двери.
8. **smoke_state** — состояние датчика дыма.
9. **vent_active** — вентилятор активен (0/1).
10. **fan_percent** — рассчитанная целевая скорость вентилятора (%).
11. **filter_clogging_percent** — заполнение ресурса фильтра (%).
12. **service_hours** — наработка фильтра (часы, целые).
